# Tag list and data model

GENERATED by `python -m scada.model` from `scada/model.py`, which takes the column
names and bit numbers from `data/schema.py`. Do not edit by hand:
`tests/test_scada_model.py` fails if this file and the model differ.

Ranges are HMI display scales `[ASSUMPTION]`, not sensor limits, unless the
description names a source. Alarm priorities are a first proposal `[ASSUMPTION]`.

## Row formats

| Format | Columns | Header |
|---|---|---|
| CSV v2 (logger since 2026-11-21) | 41 | `date,time,T1,T2,T3,T4,T5,T_ambient,humidity,irradiance,voltage,current,power,wind,p,alarm,D,load_mode,sweep_id,uptime_ms,status,T6,T7,pyr_mV,sens_fail,f_T1,f_T2,f_T3,f_T4,f_T5,f_T6,f_T7,f_env,f_rtc,f_hub,f_ina,f_pyr,f_sd,ring_rows,ring_dropped,cycle_ms` |
| new (logger since 2026-11-12) | 21 | `date,time,T1,T2,T3,T4,T5,T_ambient,humidity,irradiance,voltage,current,power,wind,p,alarm,D,load_mode,sweep_id,uptime_ms,status` |
| old (logger before 2026-11-12) | 16 | `date,time,T1,T2,T3,T4,T5,T_ambient,humidity,irradiance,voltage,current,power,wind,p,alarm` |
| bare schema (synthetic day tables) | 14 | `date,time,T1,T2,T3,T4,T5,T_ambient,humidity,irradiance,voltage,current,power,wind` |

A column a format does not have is stored as NULL ("not recorded"). An empty
field and the text `NaN` are both stored as NULL.

## Tags

| Tag | Kind | Unit | Range | Source | Description |
|---|---|---|---|---|---|
| `date` | time | UTC |  | csv:date | UTC date of the row (DS3231). Empty when the RTC time is invalid. |
| `time` | time | UTC |  | csv:time | UTC time of the row. Stored in the historian as t_utc (Unix seconds). |
| `T1` | analog | degC | 0 .. 90 | csv:T1 | Back-sheet temperature, DS18B20 (12 bit: 0.0625 degC steps). Empty = no valid reading. |
| `T2` | analog | degC | 0 .. 90 | csv:T2 | Back-sheet temperature, DS18B20 (12 bit: 0.0625 degC steps). Empty = no valid reading. |
| `T3` | analog | degC | 0 .. 90 | csv:T3 | Back-sheet temperature, DS18B20 (12 bit: 0.0625 degC steps). Empty = no valid reading. |
| `T4` | analog | degC | 0 .. 90 | csv:T4 | Back-sheet temperature, DS18B20 (12 bit: 0.0625 degC steps). Empty = no valid reading. |
| `T5` | analog | degC | 0 .. 90 | csv:T5 | Back-sheet temperature, DS18B20 (12 bit: 0.0625 degC steps). Empty = no valid reading. |
| `T_ambient` | analog | degC | 0 .. 60 | csv:T_ambient | Ambient air temperature, BME280. |
| `humidity` | analog | %RH | 0 .. 100 | csv:humidity | Relative humidity, BME280. |
| `irradiance` | analog | W/m2 | 0 .. 1400 | csv:irradiance | In-plane irradiance, PYR20 over Modbus (resolution 1 W/m2). |
| `voltage` | analog | V | 0 .. 30 | csv:voltage | Module voltage, panel INA226 (bus range 0-30 V). |
| `current` | analog | A | 0 .. 10 | csv:current | Module current, panel INA226 (range +/-10 A). |
| `power` | analog | W | 0 .. 120 | csv:power | Module power at the row's operating point (not P_mp: that comes from sweeps). |
| `wind` | analog | m/s | 0 .. 15 | csv:wind | Wind speed. 'NaN' while no anemometer is fitted (HAS_ANEMOMETER 0). |
| `p` | analog | - | 0 .. 1 | csv:p | NASIM-GBT probability. Empty while its 10-min buffers fill or the row was skipped. |
| `alarm` | bitfield | - | 0 .. 7 | csv:alarm | One bit per on-board detector; values add up. Decoded into the ALM.* tags. |
| `D` | analog | - | 0 .. 1 | csv:D | PWM duty of load branch A at the reading. 'NaN' = no load fitted. |
| `load_mode` | enum | none/off/hold/sweep/trip |  | csv:load_mode | State of the measurement load. |
| `sweep_id` | counter | - |  | csv:sweep_id | Id of the last finished I-V sweep (Unix seconds of its start); 0 = none yet. |
| `uptime_ms` | counter | ms |  | csv:uptime_ms | millis() at the row. A fall = the board restarted. Wraps after 49.7 days. |
| `status` | bitfield | - | 0 .. 1023 | csv:status | Health bits of the row; 0 = nothing to report. Decoded into the ST.* tags. Not recorded in files written before 2026-11-12. |
| `T_module` | analog | degC | 0 .. 90 | derived | Mean of the T1..T5 values present in the row (the detectors use the mean of all five). |
| `dT_module_ambient` | analog | K | -10 .. 50 | derived | T_module - T_ambient. |
| `ALM.NASIM` | discrete | 0/1 | 0 .. 1 | alarm bit 0 (value 1) | NASIM-GBT alarmed at this row. |
| `ALM.THRESHOLD` | discrete | 0/1 | 0 .. 1 | alarm bit 1 (value 2) | Temperature-rise threshold rule alarmed at this row. |
| `ALM.CUSUM` | discrete | 0/1 | 0 .. 1 | alarm bit 2 (value 4) | CUSUM on the temperature increment alarmed at this row. |
| `ST.RTC_INVALID` | discrete | 0/1 | 0 .. 1 | status bit 0 (value 1) | No valid RTC time at this row: date and time are empty. |
| `ST.TEMP_FAIL` | discrete | 0/1 | 0 .. 1 | status bit 1 (value 2) | At least one of T1..T5 gave no valid reading. |
| `ST.AMBIENT_FAIL` | discrete | 0/1 | 0 .. 1 | status bit 2 (value 4) | BME280: no ambient temperature. |
| `ST.IRRAD_FAIL` | discrete | 0/1 | 0 .. 1 | status bit 3 (value 8) | PYR20: no irradiance. |
| `ST.PANEL_FAIL` | discrete | 0/1 | 0 .. 1 | status bit 4 (value 16) | Panel INA226 (or its PaHub channel): no V, I, P. |
| `ST.TROM_UNMAPPED` | discrete | 0/1 | 0 .. 1 | status bit 5 (value 32) | A T1..T5 row of T_ROM is not filled in: that column is empty (files before CSV v2: T1..T5 followed the bus-scan order). |
| `ST.DET_SKIPPED` | discrete | 0/1 | 0 .. 1 | status bit 6 (value 64) | Row not given to the detectors (an input or the time is missing). |
| `ST.DET_RESET` | discrete | 0/1 | 0 .. 1 | status bit 7 (value 128) | Detector state cleared at this row (5 skipped rows in a row). |
| `ST.SD_RETRY` | discrete | 0/1 | 0 .. 1 | status bit 8 (value 256) | SD: not on the card at the first attempt, or the row(s) before did not reach the card. |
| `ST.SD_BUFFERED` | discrete | 0/1 | 0 .. 1 | status bit 9 (value 512) | SD: the row waited in the LittleFS ring buffer and was copied to the card later. |

## Load modes (`load_mode`)

| Value | Meaning |
|---|---|
| `none` | no load fitted |
| `off` | load fitted, both branches off (open circuit) |
| `hold` | holding the operating point of the last sweep |
| `sweep` | I-V sweep running (not expected in 10 s rows) |
| `trip` | fault: both branches off until the cause is gone |

## Alarm bits (`alarm`)

| Bit | Value | Detector | Tag |
|---|---|---|---|
| 0 | 1 | NASIM | `ALM.NASIM` |
| 1 | 2 | THRESHOLD | `ALM.THRESHOLD` |
| 2 | 4 | CUSUM | `ALM.CUSUM` |

## Status bits (`status`)

| Bit | Value | Name | Meaning |
|---|---|---|---|
| 0 | 1 | `RTC_INVALID` | No valid RTC time at this row: date and time are empty. |
| 1 | 2 | `TEMP_FAIL` | At least one of T1..T5 gave no valid reading. |
| 2 | 4 | `AMBIENT_FAIL` | BME280: no ambient temperature. |
| 3 | 8 | `IRRAD_FAIL` | PYR20: no irradiance. |
| 4 | 16 | `PANEL_FAIL` | Panel INA226 (or its PaHub channel): no V, I, P. |
| 5 | 32 | `TROM_UNMAPPED` | A T1..T5 row of T_ROM is not filled in: that column is empty (files before CSV v2: T1..T5 followed the bus-scan order). |
| 6 | 64 | `DET_SKIPPED` | Row not given to the detectors (an input or the time is missing). |
| 7 | 128 | `DET_RESET` | Detector state cleared at this row (5 skipped rows in a row). |
| 8 | 256 | `SD_RETRY` | SD: not on the card at the first attempt, or the row(s) before did not reach the card. |
| 9 | 512 | `SD_BUFFERED` | SD: the row waited in the LittleFS ring buffer and was copied to the card later. |

## Alarm definitions

Priority 1 = high, 2 = medium, 3 = low. "Clears after" = rows in a row
without the condition before the alarm counts as cleared.

| Code | Priority | Group | Condition | Clears after | Text |
|---|---|---|---|---|---|
| `DET_NASIM` | 2 | detector | `alarm` bit `NASIM` | 1 | Thermal spike detected by NASIM-GBT |
| `DET_THRESHOLD` | 2 | detector | `alarm` bit `THRESHOLD` | 1 | Thermal spike detected by the threshold rule |
| `DET_CUSUM` | 2 | detector | `alarm` bit `CUSUM` | 1 | Thermal spike detected by the CUSUM |
| `RTC_INVALID` | 1 | system | `status` bit `RTC_INVALID` | 3 | RTC time invalid: rows logged without date and time |
| `TEMP_FAIL` | 1 | sensor | `status` bit `TEMP_FAIL` | 3 | Back-sheet temperature sensor not reading |
| `AMBIENT_FAIL` | 2 | sensor | `status` bit `AMBIENT_FAIL` | 3 | BME280: no ambient temperature |
| `IRRAD_FAIL` | 1 | sensor | `status` bit `IRRAD_FAIL` | 3 | PYR20: no irradiance |
| `PANEL_FAIL` | 1 | sensor | `status` bit `PANEL_FAIL` | 3 | Panel INA226: no voltage, current, power |
| `TROM_UNMAPPED` | 3 | system | `status` bit `TROM_UNMAPPED` | 3 | T_ROM not filled in: T1..T5 are not tied to module positions |
| `DET_RESET` | 2 | system | `status` bit `DET_RESET` | 1 | Detectors reset after 5 unusable rows: no detection for 10 min |
| `SD_ERROR` | 1 | system | `status` bit `SD_RETRY` | 3 | SD card write error: a retry was needed or rows were lost |
| `LOAD_TRIP` | 1 | system | `load_mode` = `trip` | 1 | Measurement load tripped: both branches off |
| `NO_DATA` | 1 | system | no new row received for 60 s (PC clock) | 1 | No data arriving from the logger |

`DET_SKIPPED` is not an alarm: it follows from a sensor or RTC fault that
already alarms. The HMI shows it in the health panel.
